# 软件1告警阈值汇总

整理日期：2026-05-21

本文记录 AMC(II)-E4KC 采集处理模块在演示版中使用的默认告警阈值。阈值已写入 `amc_gateway/src/amc_gateway/core/processing.py` 的 `DEFAULT_THRESHOLDS`，并在 `amc_gateway/meter_config.example.json`、`amc_gateway/config.example.json` 中给出可覆盖配置。

## 依据来源

- GB/T 12325-2008《电能质量 供电电压偏差》：国家标准全文公开系统显示该标准现行；第三方技术资料整理的低压限值为 20kV 及以下三相供电电压偏差 ±7%，220V 单相 +7%/-10%。  
  官方信息：https://openstd.samr.gov.cn/bzgk/std/newGbInfo?hcno=75EBBCF838AA40D281EDA854B8F63AD7  
  限值参考：https://www.xnytest.com/gb-t-12325/
- GB/T 15945-2008《电能质量 电力系统频率偏差》：国家标准全文公开系统显示该标准现行；标准适用于标称频率 50Hz 的电力系统，正常运行条件下频率偏差限值按 ±0.2Hz 作为演示版默认告警值。  
  官方信息：https://openstd.samr.gov.cn/bzgk/std/newGbInfo?hcno=29AE219784259431859BC6A83B2E7F45  
  限值参考：https://www.vfe.ac.cn/Storage/article/0bc93ac73e4449e298d90d0922993cf6.pdf
- GB/T 15543-2008《电能质量 三相电压不平衡》：国家标准全文公开系统显示该标准现行；公共连接点电压不平衡度正常限值 2%，短时最大值 4%。演示版对实时瞬时告警采用 4%，2% 可在软件2统计视图中作为预警或合格率指标。  
  官方信息：https://openstd.samr.gov.cn/bzgk/std/newGbInfo?hcno=2527466C56B6FBDDB31DA5547109CEA6  
  限值参考：https://www.antpedia.com/standard/5785997-1.html
- GB/T 14549-1993《电能质量 公用电网谐波》：国家标准全文公开系统显示该标准现行；0.38kV 公用电网电压总谐波畸变率限值按 4.0% 记录。当前 AMC 点表中 THD 点位默认 unsupported，阈值预留给后续启用谐波寄存器。  
  官方信息：https://openstd.samr.gov.cn/bzgk/gb/newGbInfo?hcno=10A576E61901DA59E9A6AC555C2BAFD1&refer=outter  
  限值参考：https://www.xnytest.com/gb-t-14549/
- 功率因数：国家电能质量标准不直接给实时功率因数告警线。演示版参考功率因数考核常用 0.90 档，作为运行预警阈值；现场应按用户类别、供电合同或电价考核口径调整。  
  参考：https://www.suhongpower.com/doc_25762308.html

## 默认阈值

| 点位编码 | 含义 | 默认阈值 | 告警级别 | 说明 |
| --- | --- | --- | --- | --- |
| ua/ub/uc | 三相相电压 | 198.0V 至 235.4V | critical | 220V，按 +7%/-10% |
| uab/ubc/uac | 三相线电压 | 353.4V 至 406.6V | critical | 380V，按 ±7% |
| ia/ib/ic | 三相电流 | 最大 5.5A | warning | 演示按二次侧 5A CT 的 110% 设置；现场应按 CT 变比和回路额定电流调整 |
| i0 | 零序电流 | 最大 0.5A | warning | 演示值；现场应按接地系统和保护定值调整 |
| frequency | 频率 | 49.8Hz 至 50.2Hz | critical | 50Hz 系统正常运行 ±0.2Hz |
| voltage_unbalance | 电压不平衡度 | 最大 4.0% | critical | 用短时最大值做实时告警；2.0% 建议用于统计预警 |
| current_unbalance | 电流不平衡度 | 最大 30.0% | warning | 电能质量国标未给通用电流不平衡限值，演示版作为运行维护阈值 |
| pfa/pfb/pfc/pf_total | 功率因数 | 最小 0.90 | warning | 运行预警阈值，非瞬时电能质量国标判据 |
| thd_ua/thd_ub/thd_uc | 电压总谐波畸变率 | 最大 4.0% | warning | 预留阈值；当前点表未启用采集 |

## 处理模块输出

处理模块输入为解码后的 `PointValue` 列表，输出为：

- 处理后的实时点位列表：保留原始采集点，必要时补算 `p_total`、`q_total`、`s_total`、`pf_total`。
- 电能派生点：`ep_import_delta` 表示本采样周期吸收有功电能增量，单位 kWh；`ep_import_rate` 表示按电能增量折算的平均有功功率，单位 kW。
- 告警事件：阈值越限时产生 `active`，恢复到阈值范围内时产生 `cleared`；同一告警恢复前不会重复产生 active。

## 现场调整建议

- 若仪表接入的是一次侧折算值，应按现场 PT/CT 变比确认电压、电流和电能口径，再调整电流与零序电流阈值。
- 若接入的是二次侧口径，电压阈值应结合点表换算策略确认是否仍使用 220V/380V 低压口径。
- 频率 ±0.2Hz 是正常运行较严格口径；孤网、小容量系统或演示环境可临时放宽到 49.5Hz 至 50.5Hz，但应在配置文件中显式记录。
- 电压不平衡度 2% 属统计合格性判据，4% 更适合作为本轻量版实时告警默认值。
