# 变电站电能质量监测软件需求分析

## 1. 文档定位

本文面向“轻量化项目演示系统”的需求分析阶段，依据《电能质量监测系统项目技术要求.docx》中“3.2 变电站电能质量监测”及相关数据采集、报表、建设目标、可靠性和接口要求整理。

本阶段明确忽略原技术要求中的国产自主可控相关约束，不限定服务器、CPU、操作系统、浏览器、数据库、中间件或开发框架品牌。变电站侧软件目标调整为：以模拟采集、轻量部署和可视化演示方式，还原本站数据接入、处理、存储、分析、展示、告警、设备管理和运维闭环能力。

## 2. 总体目标

变电站电能质量监测软件作为二层架构中的站级平台，负责本站电能质量数据采集、处理、存储、查询、分析、展示、设备管理、接口管理和向管理中心上传数据。

演示版应体现以下目标：

- 每个变电站作为相对独立的监测单元运行。
- 展示本站配电系统一次图和设备状态。
- 采集或模拟变压器低压侧、UPS 出线、低压进线、低压出线、断路器和仪表数据。
- 实时显示电压、电流、功率、功率因数、频率、电能、三相不平衡等参数。
- 实现告警、自诊断、历史查询、统计分析、运行报表、定时抄表。
- 实现设备档案、维护计划、备品备件、接口管理和系统管理。
- 向管理中心提供本站实时数据、历史数据、告警事件和报表数据。

## 3. 用户与使用场景

### 3.1 主要用户

- 变电站值班人员：查看本站一次图、实时参数、告警、抄表和运行记录。
- 运维人员：查看设备档案、维护计划、事件分析、备品备件和检修闭环。
- 系统维护员：维护设备接入、地址分配、数据词典、接口配置和系统参数。
- 管理中心人员：通过中心系统访问本站数据和态势。

### 3.2 典型场景

- 本站实时监控：值班人员查看一次图、开关状态、电参量和告警。
- 告警处理：系统弹窗提示异常，值班员确认、填写处理记录。
- 历史追溯：选择变压器、断路器或电能质量仪表，查看历史曲线和事件数据。
- 设备维护：系统根据设备周期或异常事件生成维护计划单，运维人员闭环填写。
- 故障分析：查看故障前后电压、电流、波形示意和事件顺序。
- 报表输出：生成供电数据、运行状态评估、值班人员、运维、抄表等报表。
- 接口维护：查看仪表、网关、服务器、交换机等设备通信状态。

## 4. 系统边界

### 4.1 范围内

- 站级电力态势显示。
- 本站数据采集模拟、数据处理、数据存储、实时展示。
- 自诊断、告警、事件查询、故障分析。
- 设备管理、参数诊断、维护计划、备品备件。
- 运行报表、定时抄表、统计分析。
- 接口管理、系统管理、第三方软件接入演示。
- 向管理中心上传或提供本站数据接口。

### 4.2 范围外

- 真实仪表、断路器、UPS、继保和温控设备接线。
- 真实现场总线、以太网、CAN、RS-485 调试。
- 真实硬件控制输出。
- 高精度 SOE 2ms 硬件时钟采样验证。
- 长周期可靠性试验。

## 5. 站级架构需求

### 5.1 逻辑架构

站级软件应体现以下层次：

- 感知层：AMC智能电表、框架断路器、变压器温控、油浸温度等对象。
- 接入层：边沿计算网关、交换机、通信接口、协议解析、数据标准化。
- 数据层：组态数据、设备数据、维护数据、运行数据、专家库。
- 平台层：字典工具、组态工具、表格工具、计算工具、分析工具。
- 应用层：态势展示、实时监测、诊断告警、运行报表、历史查询、谐波分析、故障分析、整定修订、设备管理、系统管理、接口管理、维保接入、其它接入。

演示版可以用单机程序模拟上述层次，但页面和数据模型应保留层次关系。

### 5.2 硬件对象建模

每个变电站应至少建模：

- 本地电站服务器。
- 本地显示终端。
- 交换机。
- 边沿计算网关。
- ION7650 电能质量仪表。
- 数显仪表。
- 断路器。
- 变压器。
- UPS 出线。
- 低压进线。
- 低压出线回路。
- 重要负荷回路。

### 5.3 接入方式

原文档要求每站配置若干边沿计算网关，网关具备 RS-485、CAN、以太网、数字输入、数字输出接口，并完成通信接口匹配、通信数据解析、数据处理标准化、控制组态、数据打包交换。

演示版要求：

- 用模拟网关对象表达多接口接入能力。
- 展示每个网关连接的仪表、断路器或设备。
- 展示接口类型、设备地址、通信状态、最后通信时间。
- 不执行真实协议通信。

## 6. 数据采集需求

对应原文档“3.2.2.1 数据采集”和表 1 数据采集。

### 6.1 电能质量参数采集

应覆盖以下数据项：

- 谐波电压。
- 谐波电流。
- 电度。
- 有功电度。
- 无功电度。
- 视在功电度。
- 单项和三相电度。
- 电压。
- 电流。
- 有功功率。
- 无功功率。
- 视在功率。
- 功率因数。
- 三相电压不平衡度。
- 三相电流不平衡度。
- 各序分量。
- 电压短时闪变。
- 电压长时闪变。
- 频率。

存储要求：

- 电能质量参数应保存最大值、最小值、平均值。
- 采集频率和存储频率可调。

### 6.2 电压事件采集

应覆盖：

- 电压暂降：电压值、持续时间、波形数据。
- 电压暂升：电压值、持续时间、波形数据。
- 电压瞬态：电压值、持续时间、波形数据。

存储要求：

- 电压事件全部存储。
- 事件按实时采集或模拟触发生成。

### 6.3 开关量采集

应覆盖：

- 断路器开合状态。
- 回路开关状态。
- 相关故障、告警信号。

存储要求：

- 开关量状态全部存储。
- 状态变化应能实时显示。

### 6.4 告警信息采集

应覆盖：

- 越限报警数据。
- 设备故障告警。
- 网络通信告警。

存储要求：

- 告警信息全部存储。
- 告警阈值可调。
- 实时采集或模拟触发。

## 7. 功能需求

### 7.1 软件系统结构

对应原文档“3.2.3.1 软件系统结构”。

需求：

- 软件采用模块化或插件式设计思想。
- 不同业务功能封装为独立模块。
- 预留多种数据库或第三方接口。
- 支持业务数据和其他系统数据共享。
- 大量数据交互和丰富表现形式可采用 C/S 思路。
- 轻量查询和网络条件有限场景可采用 B/S 思路。

演示版要求：

- 界面可集成在一个 Web 系统中。
- 模块边界应清晰，便于后续拆分。

### 7.2 电力态势显示

对应原文档“3.2.3.2 电力态势显示”。

需求：

- 建立标准化电力态势显示平台。
- 提供配电系统组态工具或组态展示能力。
- 支持二维组态或轻量三维虚拟组态变电站配电系统一次图。
- 各配电设备应采用数字装配、数据驱动思想建模。
- 设备对象应承载完整设备档案。
- 支持全系统负荷计算与分析。

设备档案字段包括但不限于：

- 设备名称。
- 型号规格。
- 主要参数。
- 品牌厂家。
- 生产日期。
- 说明文档。
- 三维组态图形。
- 二维组态图形。
- 供电用户名称。
- 标称负荷。
- 三相或单相。
- 电压等级。
- 需要系数。

### 7.3 实时监测

需求：

- 在组态图上实时显示供配电关系。
- 实时显示配电设备工作状态。
- 实时显示供电参数和电能质量参数。
- 动态监视各配电回路断路器合分闸状态。
- 动态监视故障和告警信号。

400V 低压进线回路参数包括：

- 开关状态。
- 三相电流。
- 三相电压。
- 瞬变。
- 总有功功率。
- 总无功功率。
- 总功率因数。
- 频率。
- 正向有功电能累计值。

400V 低压出线回路参数包括：

- 开关状态。
- 断路器故障脱扣告警。
- 三相或单相电流。
- 三相功率。

### 7.4 自诊断与告警

需求：

- 在组态图上实现自诊断显示与告警。
- 支持开关状态诊断。
- 支持负载电流诊断。
- 支持异常跳闸告警。
- 断路器状态错误或异常跳闸时，相应断路器应闪烁。
- 变压器、断路器颜色深浅应随负载大小变化。
- 电压跌落、闪断、欠压、超压等异常应弹窗提示并发出告警音。
- 告警待值班员处理。

演示版告警处理流程：

- 新告警生成。
- 弹窗提示。
- 图上设备标识。
- 值班员确认。
- 填写处理说明。
- 状态变为已处理或已关闭。

### 7.5 电参量查询

需求：

- 点击变压器对象，弹窗显示额定容量、当前电压、电流、频率、有功功率、无功功率、视在功率、负载率、温度、最大峰值负荷及出现日期时间。
- 点击断路器对象，弹窗显示回路框架电流、整定电流、当前电压、当前电流、连续最大峰值电流、瞬时最大峰值电流及日期时间、时长。
- 点击电能质量仪表对象，弹窗显示相应电能质量参数。

### 7.6 历史数据查询

需求：

- 点击变压器对象，输入查询起始时刻，以曲线展示有功功率、无功功率、视在功率、负载率、温度。
- 点击断路器对象，输入查询起始时刻，以曲线展示回路电流、电压。
- 点击电能质量仪表对象，输入起始时刻和谐波次数，以曲线展示电压、电流、谐波。
- 支持按时间范围、设备、回路、参数查询。

### 7.7 设备管理

对应原文档“3.2.3.2 设备管理”。

需求：

- 设备管理基于组态数据库。
- 系统维护员可查询设备信息。
- 系统维护员可维护设备信息。
- 设备信息应包含名称、型号规格、主要参数、品牌厂家、生产日期、说明文档、维护记录等。
- 维护记录应可追加、查询和导出。

### 7.8 参数诊断与优化

需求：

- 配电系统运行一段时间后，系统可进行参数诊断和优化。
- 根据组态数据进行系统负荷计算。
- 查询历史最大负荷、最大电流值及连续时间。
- 比对各级断路器额定电流、长延时、短延时、瞬时等整定值。
- 自动分析系统保护合理性。
- 提供分析报告和推荐整定值。

演示边界：

- 演示版使用规则化分析，不进行复杂保护整定仿真。

### 7.9 维护计划生成

需求：

- 当变压器温度持续超高时，系统自动比对负载率、电流、频率、谐波等，生成事件分析报告和检测维护单。
- 当断路器跳闸时，系统自动比对回路负荷计算电流、跳闸时电流值、谐波分量、上下级断路器状态等，生成事件分析报告和检测维护单。
- 根据设备检修周期，系统自动计时并在下一检修期前一周生成维护计划单。
- 检测维护完成后，值班员或运维人员在线填写闭环。
- 分析报告、检测维护单、维护计划单均应电子版存档。
- 支持查询和打印。

### 7.10 备品备件管理

需求：

- 根据系统组态数据库自动生成电气元器件分类数据表。
- 根据专家库经验生成备品备件需求表。
- 备品备件库应可维护。
- 每次维护生成备品备件出入库清单。
- 出入库清单包含出入库备品备件、出入库后库存、经手人等。
- 支持账物相符管理。

### 7.11 实力报表生成

需求：

- 根据系统组态数据库自动生成配电系统设备实力报表。
- 实力报表分为配电柜盘级、主要部件级、所有元器件级三级颗粒度。
- 用户生成报表时可选择颗粒度。

### 7.12 运行报表

对应原文档“3.2.3.3 运行报表”。

运行报表应包括：

- 供电数据报表。
- 运行状态评估报表。
- 值班人员报表。
- 运维报表。

供电数据报表字段包括：

- 报表时段。
- 运行时长。
- 总有功电能消耗。
- 总无功电能消耗。
- 平均功率因数。
- 最大总有功负荷值及出现时段。
- 最大总无功负荷值及出现时段。
- 最大电流回路最大电流值及时段。
- 第二大电流回路最大电流值及时段。
- 第三大电流回路最大电流值及时段。
- 最大三次谐波出现时间及谐波值。
- 最大五次谐波出现时间及谐波值。

运行状态评估报表字段包括：

- 报表时段。
- 运行时长。
- 各变压器最大负载率出现时间。
- 最大有功功率和无功功率。
- 母联断路器 A 方向最大电流值及出现时间。
- 母联断路器 B 方向最大电流值及出现时间。
- 最大电流回路最大电流与整定电流。
- 是否发生断路器跳闸。
- 是否出现故障停电。
- 是否出现谐波超标。
- 是否出现电压暂降。
- 是否出现供电闪断。
- 供电系统整体评价。

值班人员报表字段包括：

- 报表时段。
- 运行时长。
- 值班人员名单。
- 对应值班次数。
- 值班总小时数。

运维报表字段包括：

- 报表时段。
- 运行时长。
- 维护保养时间。
- 事项。
- 人员。
- 材料消耗。

报表能力：

- 支持打印。
- 支持导出下载。

### 7.13 定时抄表

对应原文档“3.2.3.5 定时抄表”。

需求：

- 管理员可定制定时抄表表格。
- 定制项包括变电站名称、表格数据项、每日抄表起始时刻、抄表时间间隔、表格分页方式。
- 定时抄表由系统自动执行。
- 支持直连打印机按时连打模式。
- 支持每次 1 页、以时间命名的 PDF 页模式。
- 纸质表格行末设签字格。
- PDF 页设电子签字栏。
- 电子存档并可查询打印。
- 默认模式为每次 1 页 PDF 抄表。

演示版要求：

- 必须支持配置抄表项。
- 必须支持生成一页式抄表记录。
- 打印机连打可做成配置项和界面占位。

### 7.14 统计分析

对应原文档“3.2.3.6 统计分析”。

#### 7.14.1 谐波分析

需求：

- 分析用电负荷分布。
- 分析谐波分量分布。
- 分析谐波变化规律。
- 评估外电源质量。
- 定位内部谐波源。
- 评估非线性负载特性和合规性。
- 为谐波治理提供数据支撑。

#### 7.14.2 故障分析

需求：

- 分析故障发生时前后过程的电气数据变化。
- 分析电压波形。
- 判定故障类型和原因。

演示版可使用规则化结论，例如：

- 过载跳闸。
- 电压暂降。
- 谐波超标。
- 通信中断。
- 变压器温度异常。

#### 7.14.3 事件查询

需求：

- 实时记录断路器分合。
- 记录保护动作。
- 记录事故跳闸。
- 记录闪断。
- 支持回溯事件准确时刻、电压、电流及电压波形。

### 7.15 接口管理

对应原文档“3.2.3.7 接口管理”。

需求：

- 管理各类仪表通信接口匹配和协议解析。
- 管理数据词典。
- 管理 IP 地址分配。
- 建设阶段规划生成仪表、设备接入拓扑图。
- 生成地址分配表。
- 生成数据词典。
- 运行中实时监视仪表和设备通信状态。
- 以拓扑图形式展示通信状态。
- 通信异常时及时告警。
- 数据词典可导入或关联组态数据库。
- 接入拓扑、地址分配表、数据词典可后期编辑修订。

演示版接口对象：

- 仪表接口。
- 网关接口。
- 断路器状态接口。
- 温控接口。
- UPS 软件接口。
- 继保系统接口。
- 管理中心上传接口。

### 7.16 系统管理

对应原文档“3.2.3.8 系统管理”。

#### 组织机构管理

- 添加单位名称、上下隶属关系、单位基本信息、地理位置。
- 按单位类型图形标识显示。
- 修改单位信息和图形标识。
- 删除单位前给出确认提示。
- 删除前后台进行关联查询，避免关联错误。

#### 人员管理

- 查询变电站岗位人员信息。
- 列表显示人员姓名、单位、部门、职务、电话、数据权限。
- 支持添加、修改、删除人员。
- 删除前给出确认提示并进行关联查询。
- 可预留非接触式 IC 卡授权字段。

#### 功能项管理

- 功能项作为权限配置基本对象。
- 支持新增、修改、查询、删除。
- 功能项属性包括名称、标识等。

#### 权限设置

- 支持对角色配置功能项操作权限。
- 支持修改角色功能项权限。
- 支持对用户配置功能项操作权限。
- 支持修改用户功能项权限。

#### 日志管理

- 支持日志多条件查询浏览。
- 记录用户登录、配置修改、告警确认、报表生成、维护闭环等操作。

#### 字典值管理

- 支持字典项增、删、改、查。
- 支持字典值新增、修改、删除。

#### 业务参数表管理

- 支持参数项增、删、改、查。
- 支持修改参数项参数值。

## 8. 第三方软件接入需求

站级系统应体现对以下软件或系统的集成能力：

- 现有电能质量监控系统。
- 10kV 继保系统。
- UPS 主机系统。
- UPS 蓄电池管理系统。
- 温度监测状态系统。

演示版要求：

- 提供第三方软件接入配置界面或清单。
- 对开放协议系统展示“数据通信接入”方式。
- 对不开放协议系统展示“调用或链接接入”方式。
- 使用模拟数据表达接入结果。

## 9. 向管理中心上传需求

站级系统应向管理中心提供或上传：

- 本站基础信息。
- 设备和回路信息。
- 实时电参量。
- 电能质量指标。
- 开关状态。
- 告警事件。
- 历史曲线数据。
- 报表数据。
- 维护记录。
- 网络通信状态。

演示版可通过本地接口或共享数据模型实现中心和站级联动。

## 10. 性能与非功能需求

### 10.1 性能指标

原技术要求中的性能指标在演示版中应尽量用界面和刷新机制体现：

- 输入及输出信号响应时间不大于 2 秒。
- 动态画面响应时间不大于 2 秒。
- 模拟量数据更新周期不大于 2 秒。
- 数字量数据更新周期不大于 1 秒。
- 电压偏差、频率偏差、三相不平衡度、谐波基本记录周期为 3 秒。
- 实时监测状态下记录上传时间间隔为 3 秒。
- 短时闪变记录周期为 10 分钟。
- 长时闪变记录周期为 2 小时。

演示边界：

- SOE 分辨率不大于 2ms 属于真实硬件和时钟能力，演示版仅保留字段和界面标识。
- MTBF、MTTR 不做长周期测试，仅在需求和设计中保留指标说明。

### 10.2 可靠性与维修性

应体现：

- 异常状态提示。
- 通信状态监视。
- 设备维护记录。
- 维护计划闭环。
- 备品备件库存。
- 故障可追溯。

### 10.3 易用性

- 第一屏应直接展示本站一次图和关键指标。
- 告警信息应明显且可快速处理。
- 设备点击后应能直接查看实时参数、历史曲线和档案。
- 报表、抄表和维护单应便于生成和导出。

## 11. 与原技术要求一致性检查

| 原技术要求条目 | 站级演示需求对应 |
| --- | --- |
| 保留 ION7650 仪表 | 建模 ION7650 对象并模拟其数据 |
| 采集断路器开合信号 | 开关量采集、断路器状态实时显示 |
| 边沿计算网关 | 模拟网关、接口类型、拓扑和通信状态 |
| 本地数据存储与应用 | 本站数据、历史曲线、报表、告警存储 |
| 电力态势显示 | 一次图、二维/轻量三维组态 |
| 实时监测 | 进线、出线、UPS、设备参数展示 |
| 自诊断与告警 | 开关诊断、负载诊断、跳闸、电压异常 |
| 电参量查询 | 变压器、断路器、仪表弹窗详情 |
| 历史数据查询 | 功率、电压、电流、负载率、温度、谐波曲线 |
| 设备管理 | 设备档案、维护记录、参数维护 |
| 参数诊断与优化 | 规则化保护合理性分析和推荐整定值 |
| 维护计划生成 | 事件分析报告、检测维护单、周期计划单 |
| 备品备件管理 | 分类、库存、出入库、经手人 |
| 实力报表 | 柜盘级、部件级、元器件级 |
| 运行报表 | 供电数据、运行状态、值班、运维 |
| 定时抄表 | 配置抄表项、生成 PDF/打印占位 |
| 谐波分析 | 谐波分布、变化、合规性分析 |
| 故障分析 | 故障前后数据、波形示意、原因判断 |
| 事件查询 | 分合、保护动作、跳闸、闪断查询 |
| 接口管理 | 拓扑、地址表、数据词典、通信告警 |
| 系统管理 | 组织、人员、权限、日志、字典、参数 |

## 12. 待确认事项

- 每个变电站演示需要多少台变压器、多少条低压进线和出线。
- 是否需要模拟 UPS 出线和普通低压出线的差异化指标。
- 断路器整定参数是否使用真实示例值。
- 报表导出格式优先使用 HTML、PDF、Excel 还是 Markdown。
- 是否需要单独提供“站级本地模式”和“中心访问本站模式”两套界面。
